---
slug: ai-medical-devices-approved-japan
title: "国内で承認されたAI医療機器一覧【2026年版】EndoBRAINから67品目まで"
date: "2026-10-23"
category: medical-device
author: "Healthtech DB 編集部"
summary: "2018年のEndoBRAIN以降、国内で製造販売承認を得たAI活用プログラム医療機器67品目を、PMDAの公表一覧（2026年6月30日時点）をもとに承認日・企業・対象・承認区分で整理。数え方の注意点と、内視鏡・胸部画像から手術映像・心音・家庭用ウェアラブルへ広がる流れ、事業上の論点を解説します。"
tags: [AI医療機器, プログラム医療機器, SaMD, PMDA, 画像診断支援]
companies: ["AIメディカルサービス", "エルピクセル株式会社", "アナウト株式会社", "株式会社Jmees", "株式会社Smart Opinion", "株式会社カルディオインテリジェンス", "AMI株式会社", "株式会社リモハブ", "株式会社ドクターネット", "アイリス株式会社", "CureApp", "サスメド株式会社"]
---

日本でAIを使った医療機器が初めて製造販売承認を受けたのは、2018年12月の大腸内視鏡向けソフトウェア「EndoBRAIN」です。それから約8年で、承認品目は60を超えました。この記事では、PMDA（医薬品医療機器総合機構）が公表している一覧をもとに、国内で承認されたAI活用プログラム医療機器67品目を承認日・企業・対象・承認区分で整理します。あわせて、件数の数え方の注意点と、領域ごとの流れ、事業を進めるうえでの論点を解説します。

## まず押さえたい「承認」「認証」と件数の数え方

医療機器は、リスクに応じて「承認（厚生労働大臣による承認。審査はPMDA）」「認証（登録認証機関による認証）」「届出」のいずれかの手続きで市場に出ます。AIを使った診断支援ソフトウェアは、管理医療機器（クラスII）であっても認証基準が定められていないことが多く、PMDAの審査を経て大臣承認を受けるのが一般的です。

この記事の一覧は、PMDAの「プログラム医療機器の製造販売承認品目一覧」（2026年6月30日時点）で「AI活用医療機器」欄に○が付いた品目です。数え方には次の注意点があります。

- **プログラムとして承認された品目だけが対象です。** 内視鏡カメラやCT装置など、モノの医療機器の構成品としてAIが入っている場合は一覧に含まれません。CTの画像再構成に使われるAIなども同様です。
- **PMDAの判断で「患者の転帰改善などを意図した機能」に絞られています。** 業務負担の軽減を目的とする機能は除かれており、PMDA自身も「AIを活用したプログラム医療機器を網羅するものではない」と注記しています。
- **認証品目と届出品目は含まれません。**
- **承認日は最初の承認日です。** 承認後の一部変更（AIモデルの更新や機能追加）は別に数えていません。また、承認から一覧に載るまでに時間差があるため、2026年7月以降の承認は反映されていません。

このため「国内で承認されたAI医療機器は67品目」と言い切るのではなく、「PMDAがAI活用と明示した承認プログラム医療機器が67品目」と理解するのが正確です。

## 年別に見る承認件数

| 年 | AI活用品目の承認 | （参考）プログラム医療機器の承認全体 |
|---|---|---|
| 2018 | 1 | 11 |
| 2019 | 2 | 13 |
| 2020 | 12 | 29 |
| 2021 | 6 | 17 |
| 2022 | 4 | 12 |
| 2023 | 4 | 13 |
| 2024 | 12 | 20 |
| 2025 | 18 | 27 |
| 2026（1〜6月） | 8 | 16 |
| 計 | 67 | — |

※PMDA「プログラム医療機器の製造販売承認品目一覧」（2026年6月30日時点）をもとに編集部が集計。

2020年の山は、新型コロナ肺炎のCT画像解析AIが短期間に相次いで承認されたことが大きく効いています。いったん落ち着いたあと、2024年から再び増え、2025年は18品目と過去最多になりました。2025年に承認されたプログラム医療機器27品目のうち、3分の2がAI活用品目です。

承認区分では、67品目のうち「改良医療機器（臨床試験なし）」が45、「改良医療機器（臨床試験あり）」が20、「後発医療機器」が2で、プログラム単体で「新医療機器」として承認されたAI品目はこの一覧にはありません。既存の画像診断支援ソフトなどと比べて「改良」として審査される形が主流です。

## 国内で承認されたAI活用プログラム医療機器一覧（67品目）

主なプレーヤーとして、内視鏡AIの[AIメディカルサービス](/companies/5030001122133/)、医用画像AI「EIRL」シリーズの[エルピクセル株式会社](/companies/2011001099036/)、手術映像AIの[アナウト株式会社](/companies/4020001137059/)と[株式会社Jmees](/companies/9040001111222/)、乳がん超音波AIの[株式会社Smart Opinion](/companies/3010701038392/)、心電図AIの[株式会社カルディオインテリジェンス](/companies/1010401148907/)、心音AIの[AMI株式会社](/companies/1130001056317/)、遠隔心臓リハビリの[株式会社リモハブ](/companies/5120901038171/)、遠隔読影の[株式会社ドクターネット](/companies/7010401088511/)などのスタートアップ・専業企業が並びます。大手では富士フイルムが10品目と最多です。

「対象」欄は、一般的名称と販売名、PMDA一覧の備考から編集部が要約したものです。「区分」は承認時の審査区分です。

| 承認日 | 販売名 | 承認取得者 | 対象 | 区分 |
|---|---|---|---|---|
| 2018/12/06 | 内視鏡画像診断支援ソフトウェア EndoBRAIN | サイバネットシステム株式会社 | 大腸内視鏡（病変の鑑別） | 改良（臨床なし） |
| 2019/09/17 | 医用画像解析ソフトウェア EIRL aneurysm | エルピクセル株式会社 | 頭部MR画像（脳動脈瘤） | 改良（臨床なし） |
| 2019/12/25 | 類似画像症例検索ソフトウェア FS-CM687型 | 富士フイルム株式会社 | 医用画像（類似症例検索） | 改良（臨床なし） |
| 2020/04/27 | 内視鏡画像診断支援ソフトウェア EndoBRAIN‐UC | サイバネットシステム株式会社 | 大腸内視鏡（潰瘍性大腸炎の評価） | 改良（臨床なし） |
| 2020/05/08 | 肺結節検出プログラム FS-AI688型 | 富士フイルム株式会社 | 肺結節 | 改良（臨床なし） |
| 2020/06/03 | COVID-19肺炎画像解析AIプログラム InferRead CT Pneumonia | 株式会社CESデカルト | 胸部CT（COVID-19肺炎） | 改良（臨床なし） |
| 2020/06/19 | AI-Radコンパニオン | シーメンスヘルスケア株式会社 | CT画像の解析 | 改良（臨床なし） |
| 2020/06/29 | 内視鏡画像診断支援プログラム EndoBRAIN‐EYE | サイバネットシステム株式会社 | 大腸内視鏡（病変検出） | 後発 |
| 2020/06/29 | COVID-19肺炎画像解析プログラム Ali-M3 | 株式会社MICメディカル | 胸部CT（COVID-19肺炎） | 改良（臨床あり） |
| 2020/07/15 | 内視鏡画像診断支援ソフトウェア EndoBRAIN‐Plus | サイバネットシステム株式会社 | 大腸内視鏡（病変の鑑別） | 改良（臨床なし） |
| 2020/08/20 | 医用画像解析ソフトウェアEIRL X-Ray Lung nodule | エルピクセル株式会社 | 胸部X線（肺結節） | 改良（臨床なし） |
| 2020/09/02 | 内視鏡検査支援プログラム EW10-EC02 | 富士フイルム株式会社 | 内視鏡（病変の鑑別） | 改良（臨床なし） |
| 2020/09/04 | Appleの不規則な心拍の通知プログラム | Apple Inc. | 脈波（不規則な心拍の通知） | 改良（臨床あり） |
| 2020/11/24 | 乳がん診断支援プログラムRN-デカルト | 株式会社CESデカルト | 乳房超音波（乳がん） | 改良（臨床なし） |
| 2020/11/30 | 内視鏡画像診断支援ソフトウェア GW-CRE01 | AIメディカルサービス | 内視鏡（病変検出） | 改良（臨床なし） |
| 2021/05/26 | CОVID-19肺炎画像解析プログラム FS-AI693型 | 富士フイルム株式会社 | 胸部CT（COVID-19肺炎） | 改良（臨床あり） |
| 2021/07/07 | 胸部X線画像病変検出(CAD)プログラム LU-AI689型 | 富士フイルム株式会社 | 胸部X線（病変検出） | 改良（臨床なし） |
| 2021/09/01 | 肋骨骨折検出プログラム FS-AI691型 | 富士フイルム株式会社 | 肋骨骨折 | 改良（臨床なし） |
| 2021/10/11 | 画像診断支援ソフトウェア KDSS-CXR-AI-101 | コニカミノルタ株式会社 | 胸部X線 | 改良（臨床なし） |
| 2021/12/09 | 胸部X線肺炎検出エンジン DoctorNet JLK-CRP | 株式会社ドクターネット | 胸部X線（肺炎） | 改良（臨床なし） |
| 2021/12/24 | HOPE LifeMark-CAD 肺炎画像解析支援プログラム for COVID-19 | 富士通Japan株式会社 | 胸部CT（COVID-19肺炎） | 改良（臨床あり） |
| 2022/06/02 | COVID-19肺炎解析ソフトウェア SCO-PA01 | キヤノンメディカルシステムズ株式会社 | 胸部CT（COVID-19肺炎） | 改良（臨床あり） |
| 2022/09/20 | 内視鏡検査支援プログラム EW10-EG01 | 富士フイルム株式会社 | 上部消化管内視鏡（病変検出） | 改良（臨床なし） |
| 2022/11/14 | 医用画像解析ソフトウェア EIRL Colon Polyp | エルピクセル株式会社 | 大腸内視鏡（ポリープ検出） | 改良（臨床なし） |
| 2022/12/16 | 医用画像解析ソフトウェア EIRL Chest XR | エルピクセル株式会社 | 胸部X線 | 改良（臨床なし） |
| 2023/01/17 | 内視鏡画像診断支援ソフトウェア EndoBRAIN-X | サイバネットシステム株式会社 | 大腸内視鏡（病変の鑑別） | 改良（臨床なし） |
| 2023/02/10 | 肺結節検出プログラム syngo.CT Lung CAD | シーメンスヘルスケア株式会社 | 胸部CT（肺結節） | 後発 |
| 2023/11/20 | 線維化を伴う間質性肺疾患検出支援プログラム BMAX | コスモテック株式会社 | 胸部画像（線維化を伴う間質性肺疾患） | 改良（臨床なし） |
| 2023/12/26 | 内視鏡画像診断支援ソフトウェア gastroAI-model G | 株式会社AIメディカルサービス | 胃内視鏡（早期胃がん） | 改良（臨床なし） |
| 2024/03/05 | 早期胃癌深達度診断支援システム Deepth-EGC | オージー技研株式会社 | 胃内視鏡（早期胃がんの深達度） | 改良（臨床なし） |
| 2024/04/12 | 外科手術視覚支援プログラム Eureka α | アナウト株式会社 | 外科手術映像の認識支援 | 改良（臨床なし） |
| 2024/05/08 | 乳癌超音波画像診断支援ソフトウェア スマートオピニオン METIS Eye | 株式会社Smart Opinion | 乳房超音波（乳がん） | 改良（臨床なし） |
| 2024/05/08 | Appleの心房細動履歴プログラム | Apple Inc. | 脈波（心房細動の履歴） | 改良（臨床あり） |
| 2024/05/21 | PanoSCOPE(パノスコープ) | メディア株式会社 | 歯科（骨形態の評価） | 改良（臨床なし） |
| 2024/07/29 | HOPE LifeMark 胎児心臓超音波スクリーニング支援システム | 富士通Japan株式会社 | 胎児心臓超音波 | 改良（臨床なし） |
| 2024/08/02 | 内視鏡手術支援プログラム SurVis-Hys | 株式会社Jmees | 内視鏡手術映像（尿管・膀胱の強調表示） | 改良（臨床あり） |
| 2024/08/26 | Appleの睡眠時無呼吸の兆候の通知プログラム | Apple Inc. | 体動（睡眠時無呼吸の兆候） | 改良（臨床あり） |
| 2024/11/27 | 細菌感染症菌種推定支援AIソフトウェアBiTTE-Urine | ネクスジェン株式会社 | 尿のグラム染色画像（菌種推定） | 改良（臨床あり） |
| 2024/12/17 | 内視鏡画像診断支援ソフトウェア gastroAI | 株式会社AIメディカルサービス | 胃内視鏡（早期胃がん・腺腫） | 改良（臨床なし） |
| 2024/12/17 | 超音波内視鏡画像検査支援プログラム EW10-US01 | 富士フイルム株式会社 | 超音波内視鏡（病変検出） | 改良（臨床なし） |
| 2024/12/24 | 発作性心房細動兆候検出ソフトウェア SmartPAFin シリーズ | 株式会社カルディオインテリジェンス | 心電図（発作性心房細動の兆候） | 改良（臨床あり） |
| 2025/01/17 | Google心電図アプリ | Fitbit LLC | 家庭用心電図（心房細動） | 改良（臨床あり） |
| 2025/03/05 | XNef-Brainalyzer 解析プログラム | 株式会社リベルワークス | 頭部MR画像の解析 | 改良（臨床なし） |
| 2025/03/19 | アイオーソ・ソフトウェア | Shanghai EA Medical Instruments Co.,Ltd. | 歯科矯正の治療計画 | 改良（臨床なし） |
| 2025/03/24 | 内視鏡画像診断支援ソフトウェア GW-CRX01 | 株式会社AIメディカルサービス | 内視鏡（病変の鑑別） | 改良（臨床なし） |
| 2025/03/25 | 医用画像解析ソフトウェア EIRL Chest CT2 | エルピクセル株式会社 | 胸部CT | 改良（臨床なし） |
| 2025/04/04 | 間質性肺疾患定量評価支援プログラムFS-AI 694型 | 富士フイルム株式会社 | 間質性肺疾患の定量評価 | 改良（臨床なし） |
| 2025/06/12 | オートキャスFFR | Medhub Ltd. | 冠動脈造影像（FFRの算出） | 改良（臨床あり） |
| 2025/06/17 | HOPE LifeMark-類似画像症例検索支援システム for びまん性肺疾患 | 富士通Japan株式会社 | びまん性肺疾患（類似症例検索） | 改良（臨床なし） |
| 2025/06/23 | リモハブ CR U | 株式会社リモハブ | 心臓リハビリの遠隔モニタリング | 改良（臨床あり） |
| 2025/09/01 | Elements AI ソフトウェア | ブレインラボ株式会社 | 頭部MR画像（腫瘍輪郭の作成） | 改良（臨床あり） |
| 2025/09/17 | 胸部X線病変検出プログラム FS-AI699型 | 富士フイルム株式会社 | 胸部X線（病変検出） | 改良（臨床なし） |
| 2025/09/25 | デジタルバイオマーカー DNP-HF | AMI株式会社 | 心音・心電（血中BNP値の推定） | 改良（臨床あり） |
| 2025/10/01 | 眼底画像AI診断支援プログラム RA-100 | 合同会社G-Data | 眼底画像 | 改良（臨床なし） |
| 2025/11/05 | Appleの高血圧パターンの通知プログラム | Apple Inc. | 脈波（高血圧パターンの通知） | 改良（臨床あり） |
| 2025/12/03 | 肺結節CT画像検出支援ソフトウェア Careverse LungDoc | 株式会社CESデカルト | 胸部CT（肺結節） | 改良（臨床なし） |
| 2025/12/09 | 手術映像認識プログラム キノスラ | Direava株式会社 | 手術映像の認識支援 | 改良（臨床なし） |
| 2025/12/22 | 内視鏡手術支援プログラム SurVis-Pel | 株式会社Jmees | 内視鏡手術映像の認識支援 | 改良（臨床なし） |
| 2025/12/24 | デジタルバイオマーカー DNP-AS | AMI株式会社 | 心音・心電（大動脈弁狭窄症） | 改良（臨床あり） |
| 2026/02/12 | 画像診断支援ソフトウェア KDSS-PTX-AI | コニカミノルタ株式会社 | X線画像 | 改良（臨床なし） |
| 2026/02/20 | 医用画像解析ソフトウェア EIRL Surgery LC | エルピクセル株式会社 | 手術映像の認識支援 | 改良（臨床なし） |
| 2026/02/24 | 口腔粘膜画像解析システム Mucosight AI | 株式会社モリタ東京製作所 | 口腔粘膜画像 | 改良（臨床なし） |
| 2026/03/05 | 心臓CT画像解析ソフトウェア FFR | クレアボ・テクノロジーズ株式会社 | 冠動脈CT（FFRの算出） | 改良（臨床あり） |
| 2026/03/11 | Google不規則心拍通知アプリ | Fitbit LLC | 脈波（不規則な心拍の通知） | 改良（臨床あり） |
| 2026/03/24 | オムロン 心房細動の可能性検出プログラム | オムロンヘルスケア株式会社 | 心電（心房細動の可能性検出） | 改良（臨床なし） |
| 2026/05/13 | 内視鏡画像診断支援ソフトウェア AP01 | 株式会社AIメディカルサービス | 胃内視鏡動画（早期胃がん・腺腫） | 改良（臨床あり） |
| 2026/06/24 | 放射線治療計画デザインソフトウェア RatoAI | アイラト株式会社 | 放射線治療計画 | 改良（臨床なし） |

※出典：PMDA「プログラム医療機器の製造販売承認品目一覧」（2026年6月30日時点）。販売名・承認取得者名は一覧の表記に準じ、全角英数字は半角に直しています。製品の愛称や販売元は販売名と異なる場合があります。

なお、AIメディカルサービスは2026年5月に「gastroAI model-G3」の承認取得を発表しています。一覧上で同社が2026年5月13日に承認を受けた「AP01」がこれに当たるとみられます。

## 一覧の外にある主なAI医療機器

PMDAの一覧は「プログラムとして承認された品目」に限られるため、ハードウェアと一体のAI医療機器は入っていません。代表例が[アイリス株式会社](/companies/5011101082335/)の「nodoca（ノドカ）」です。のどを撮影する専用カメラとAIを組み合わせ、咽頭画像と診療情報からインフルエンザ感染症に特徴的な所見を検出します。2022年4月26日に「新医療機器」として承認され、同社は「AIを搭載した医療機器が新医療機器として承認された日本初の事例」としています。2025年10月2日には、新型コロナウイルス感染症を判定するAI機能の追加について一部変更承認を取得しました。

このほか、内視鏡システムや超音波装置、CT・MRI装置に組み込まれたAI機能、登録認証機関の認証で販売されている品目も多くあります。「AI医療機器の総数」を正確に数えた公的な統計は、現時点では見当たりません。

また、AIを使わないプログラム医療機器も着実に増えています。[CureApp](/companies/2011101070788/)の高血圧治療補助アプリ（2022年4月承認）や飲酒量低減治療補助アプリ（2025年2月承認）、[サスメド株式会社](/companies/7010003022232/)の不眠障害用アプリ（2023年2月承認）は、いずれも「新医療機器」として承認された治療用アプリです。PMDAの一覧ではAI活用品目には分類されていません。

## 領域別に見る5つの流れ

### 1. 内視鏡AIは「検出」から「鑑別」「深達度」「動画」へ

67品目中15品目が内視鏡です。初期は大腸ポリープの検出・鑑別が中心でしたが、2023年以降は胃がん（AIメディカルサービスの「gastroAI」シリーズ）、早期胃がんの深達度診断（オージー技研の「Deepth-EGC」）、超音波内視鏡（富士フイルム「EW10-US01」）へと広がりました。2026年5月承認のAP01は、胃内視鏡の動画を対象に、臨床試験ありの改良医療機器として承認されています。

### 2. 胸部画像は最大の激戦区

CT・X線などの画像は22品目で最多です。肺結節や胸部X線の異常陰影の検出に、富士フイルム、シーメンスヘルスケア、コニカミノルタ、キヤノンメディカルシステムズ、富士通Japanといったモダリティ（撮影装置）や画像システムの大手と、エルピクセルなどの専業企業が並びます。既存の画像管理システム（PACS）やビューアに載せて売れる大手が有利な領域です。

### 3. 2024年以降は「手術映像」が新しい柱に

2024年4月のアナウト「Eureka α」を皮切りに、Jmeesの「SurVis」シリーズ、Direava「キノスラ」、エルピクセル「EIRL Surgery LC」と、手術中の映像から臓器や組織を認識して表示するAIが5品目承認されました。診断ではなく術中支援であること、外科医の教育・技能差の解消というニーズが大きいことが特徴です。

### 4. 心電図・心音などの「デジタルバイオマーカー」

カルディオインテリジェンスの「SmartPAFin」（心電図から発作性心房細動の兆候を検出）、AMIの「DNP-HF」（心音・心電から血中BNP値が100pg/mL以上かを推定）と「DNP-AS」（大動脈弁狭窄症の推定）など、画像以外の生体信号を解析する品目が増えています。冠動脈の血流予備量比（FFR）をCTや血管造影像から算出するソフトも2件承認されました。

### 5. 家庭用ウェアラブルはグローバル大手が先行

Appleの心房細動・睡眠時無呼吸・高血圧に関する通知プログラム（4品目）、Fitbit（Google）の心電図・不規則心拍の通知アプリ（2品目）と、スマートウォッチ向けの承認が相次いでいます。2026年3月にはオムロン ヘルスケアの「心房細動の可能性検出プログラム」も承認されました。いずれも「診断」ではなく、兆候を検出して受診を促す位置付けです。

## 制度面の変化：承認を早める仕組みが揃ってきた

AI医療機器は、データを追加して性能を上げ続けられる点が従来の医療機器と違います。こうした特性に合わせた制度が整ってきました。

- **既存データを使った性能評価（2021年9月29日付通知）**：新たな侵襲や介入を伴わない既存の医用画像データ等で性能を評価できる取扱いが示されました。PMDA一覧では、Jmees「SurVis-Hys」、ネクスジェン「BiTTE-Urine」、AMI「DNP-HF」「DNP-AS」、AIメディカルサービス「AP01」など8品目がこれを活用して承認されています。
- **二段階承認（2023年11月16日付通知）**：一定の有効性が見込める段階でまず承認し、市販後データで改めて評価する考え方です。一覧では、リベルワークスの「XNef-Brainalyzer 解析プログラム」（2025年3月）が第1段階承認の事例として示されています。
- **変更計画の確認（いわゆるIDATEN）**：あらかじめPMDAの確認を受けた計画の範囲であれば、承認後の性能改善を届出で反映できる仕組みです。2026年9月30日時点で確認済みは4品目で、サイバネットシステム「EndoBRAIN-EYE」やエルピクセル「EIRL X-Ray Lung nodule」などAI品目が含まれます。

## 加藤浩晃の視点：承認の先にある事業課題

承認件数が増える一方で、AI医療機器の事業化はまだ簡単ではありません。編集部は次の3点を論点として見ています。

**1. 「誰がお金を払うか」が最大の壁**
画像診断支援AIの多くは、使っても診療報酬上で個別に評価される例が限られるとみられます。医療機関にとっては「読影の見落としを減らす」「時間を短くする」といった間接的な効果で購入を判断することになり、価格が上がりにくい構造です。承認を取った後に、保険上の評価を得られるか、健診・人間ドックなど自費の場で使われるか、あるいは製薬企業との連携（診断から治療につなぐ）で収益化するかを、開発初期から設計しておく必要があります。

**2. 販売チャネルは大手モダリティ企業が強い**
胸部画像や内視鏡では、装置やPACSを持つ大手が自社製品にAIを組み込んで売ることができます。スタートアップは、大手との販売提携、まだ大手が手薄な領域（手術映像、心音、病理・微生物、歯科、眼科など）への特化、あるいは海外展開で差別化する戦略が現実的です。AIメディカルサービスがシンガポールで「gastroAI-model G」の機器登録を完了するなど、海外を前提にした動きも出ています。

**3. 承認後の「改善サイクル」をどう回すか**
AIは承認後にデータが増えるほど性能を上げられます。変更計画の確認制度や二段階承認を使いこなし、市販後のデータ収集と性能改善を事業の仕組みに組み込めるかどうかが、競争力の差になっていくとみられます。

## まとめ

- PMDAが「AI活用」と明示した承認プログラム医療機器は、2018年12月のEndoBRAINから2026年6月末までに67品目。2025年は18品目と過去最多でした。
- この数字には、ハードウェア一体型（nodocaなど）や認証品目、業務効率化目的のAIは含まれません。「主なもの」の把握には有用ですが、総数ではありません。
- 領域は内視鏡・胸部画像から、手術映像、心電図・心音、家庭用ウェアラブルへと広がっています。
- 既存データでの性能評価、二段階承認、変更計画の確認など、AIの特性に合った制度は揃ってきました。今後の焦点は、承認を取った後の収益化（保険評価・販売チャネル・海外）に移っています。

## 出典

- PMDA「プログラム医療機器の承認等情報」 https://www.pmda.go.jp/review-services/drug-reviews/about-reviews/devices/0052.html
- PMDA「プログラム医療機器の製造販売承認品目一覧」（2026年6月30日時点、Excel） https://www.pmda.go.jp/files/000283194.xlsx
- PMDA「プログラム医療機器の変更計画の確認済み品目一覧」（2026年9月30日時点、Excel） https://www.pmda.go.jp/files/000283195.xlsx
- AIメディカルサービス プレスリリース一覧（gastroAI model-G3の承認取得、2026年5月15日ほか） https://www.ai-ms.com/news/pressrelease
- アイリス株式会社 プレスリリース「AIを搭載した日本初の『新医療機器』となるnodocaの製造販売承認を取得」（PR TIMES） https://prtimes.jp/main/html/rd/p/000000015.000035813.html
- アイリス株式会社 プレスリリース（新型コロナウイルス感染症を判定するAI機能の承認、2025年10月9日） https://www.zaikei.co.jp/releases/3130280/
